# All-in-One Inverter System

This document covers the specifications for the all-in-one MPPT solar controller, charger, and inverter.

## 1. Selected Model

*   **Model**: EDECOA Hybrid Solar Inverter 4000W, 24V to 220V Pure Sine Wave, MPPT 110A
*   **Link**: [EDECOA Hybrid Inverter MPPT 110A](https://www.edecoa.com/products/edecoa-hybrid-solar-inverter-4000w-24v-to-220v-pure-sine-wave-mppt-110a-pv-55-450vdc)

## 2. Electrical Ratings
*   **Inverter Power**: 4000 W continuous output
*   **Battery Voltage**: 24 V nominal
*   **AC Output**: 220 VAC, pure sine wave, selectable 50 Hz / 60 Hz
*   **Maximum Inverter Efficiency**: ≥ 93 %

## 3. MPPT Solar Charger
*   **PV Input Range**: 55–450 V DC
*   **Maximum MPPT Voltage**: 450 V DC
*   **Minimum MPPT Startup Voltage**: 55 V DC
*   **Maximum MPPT Current**: 110 A

## 4. Charging & Supply Control
*   **Programmable Supply Priority**: PV first / battery first / grid first
*   **Battery Charge Modes**:
    *   MPPT solar charging up to 110 A at 24 V
    *   CV/CC profile suitable for LiFePO₄ batteries
*   **Grid Charging**: AC-to-DC charging support when PV is insufficient

## 5. Protections & Features
*   Over-voltage Protection (PV, battery, grid)
*   Over-current Protection (inverter and charger)
*   Temperature Protection with automatic derating
*   Anti-islanding grid disconnect

## 6. Monitoring & Communication
*   **Display**: Onboard LCD for PV voltage, battery SOC, load status, etc.
*   **Communication Ports**: RS485; optional Wi-Fi/Bluetooth dongle

## Datasheet / Manual
- [Link to product manual](docs/EM_402A_4000W_Manual_EN.pdf)